<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <title>Pre-Construction Coordination Checklist — Electrical Trade Pack</title>
    <style>
        body { font-family: Arial, sans-serif; line-height: 1.55; max-width: 880px; margin: 40px auto; padding: 20px; color: #222; }
        .header { text-align: center; border-bottom: 3px double #1e3a5f; padding-bottom: 20px; margin-bottom: 30px; }
        .form-title { font-size: 26px; font-weight: bold; color: #1e3a5f; margin-bottom: 6px; }
        .form-subtitle { font-size: 15px; color: #444; font-weight: 600; }
        .field { background: #f0f0f0; padding: 2px 8px; border-radius: 3px; font-style: italic; color: #555; }
        .section { margin: 26px 0; page-break-inside: avoid; }
        .section-title { font-weight: bold; color: #1e3a5f; font-size: 16px; border-bottom: 1px solid #ccc; padding-bottom: 5px; margin-bottom: 12px; text-transform: uppercase; letter-spacing: 0.4px; }
        .sub-title { font-weight: bold; color: #1e3a5f; font-size: 14px; margin: 14px 0 6px 0; }
        .notice { background: #d1ecf1; border-left: 4px solid #0c5460; padding: 14px 16px; margin: 18px 0; }
        .practice-note { background: #fdf6e3; border-left: 4px solid #b58900; padding: 14px 16px; margin: 14px 0; font-size: 13.5px; }
        .practice-note .label { font-weight: bold; color: #1e3a5f; font-size: 14px; display: block; margin-bottom: 6px; }
        table { width: 100%; border-collapse: collapse; margin: 12px 0; }
        td, th { padding: 7px 8px; vertical-align: top; }
        th { background: #1e3a5f; color: #fff; text-align: left; font-size: 12.5px; }
        .data-table td { border: 1px solid #ccc; font-size: 13px; }
        .data-table td.label { font-weight: 600; background: #f9f9f9; width: 38%; }
        .checklist { background: #f9f9f9; border: 1px solid #ddd; padding: 16px 20px; border-radius: 6px; }
        .checklist ul, .checklist ol { margin: 0; padding-left: 22px; }
        .checklist li { margin-bottom: 6px; font-size: 13.5px; }
        .toc { background: #f4f6f9; border: 1px solid #c0cad8; padding: 16px 22px; margin: 20px 0 28px 0; border-radius: 6px; }
        .toc-title { font-weight: bold; color: #1e3a5f; font-size: 14px; text-transform: uppercase; letter-spacing: 0.6px; margin-bottom: 8px; }
        .toc ol { margin: 0; padding-left: 22px; }
        .footnote { font-size: 11.5px; color: #666; font-style: italic; }
        .signature-line { border-top: 1px solid #000; width: 360px; margin-top: 50px; padding-top: 5px; font-size: 12.5px; }
        .check-box { display: inline-block; width: 14px; height: 14px; border: 1.5px solid #1e3a5f; margin-right: 8px; vertical-align: middle; }
        @media print { .no-print { display: none; } body { margin: 0; max-width: 100%; } .section { page-break-inside: avoid; } }
    </style>
</head>
<body>

<div class="header">
    <div class="form-title">PRE-CONSTRUCTION COORDINATION CHECKLIST</div>
    <div class="form-subtitle">Electrical Trade — Pre-Mobilization Meeting Agenda &amp; Minutes</div>
</div>

<div class="notice">
    <strong>Purpose.</strong> Catch every coordination gap BEFORE materials ship + crews mobilize.
    Walk every line with GC superintendent, EOR, AHJ electrical inspector (where available).
    Anything unresolved becomes an action item with an owner and a date.
</div>

<div class="toc">
    <div class="toc-title">Contents</div>
    <ol>
        <li>Project ID + Attendance</li>
        <li>Contract Documents</li>
        <li>Permit + AHJ + Utility</li>
        <li>Drawing + Spec Review</li>
        <li>Long-Lead Material (Gear, Generator, ATS)</li>
        <li>Submittal Schedule</li>
        <li>Site Logistics</li>
        <li>Multi-Trade Coordination</li>
        <li>Inspection Sequence + AHJ Workflow</li>
        <li>Safety Program Confirmation</li>
        <li>Insurance, Bonds, Licenses</li>
        <li>Schedule + Manpower Forecast</li>
        <li>Action Items</li>
        <li>Signatures</li>
    </ol>
</div>

<div class="section">
    <div class="section-title">Section 1 — Project Identification + Attendance</div>
    <table class="data-table">
        <tr><td class="label">Project Name + Number</td><td><span class="field">[fill]</span></td></tr>
        <tr><td class="label">Project Address</td><td><span class="field">[fill]</span></td></tr>
        <tr><td class="label">Electrical Contract Value</td><td><span class="field">[$]</span></td></tr>
        <tr><td class="label">Notice-to-Proceed</td><td><span class="field">[date]</span></td></tr>
        <tr><td class="label">Substantial Completion Target</td><td><span class="field">[date]</span></td></tr>
        <tr><td class="label">Service Size</td><td><span class="field">[A / V / Φ]</span></td></tr>
    </table>
    <table class="data-table">
        <tr><th>Role</th><th>Name</th><th>Phone / Email</th></tr>
        <tr><td>GC PM</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>GC Superintendent</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>GC Safety Officer</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>EC Project Mgr</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>EC Superintendent</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>EC Foreman</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Master Electrician of Record</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Electrical Engineer (EOR)</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>AHJ Electrical Inspector</td><td colspan="2"><span class="field">[often async]</span></td></tr>
        <tr><td>Utility Coordinator</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Switchgear Vendor</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Fire Alarm Sub Rep</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Low Voltage / IT</td><td colspan="2"><span class="field">[fill]</span></td></tr>
    </table>
</div>

<div class="section">
    <div class="section-title">Section 2 — Contract Documents</div>
    <div class="checklist"><ol>
        <li><span class="check-box"></span> Signed subcontract on file with all exhibits.</li>
        <li><span class="check-box"></span> Scope boundaries with adjacent trades documented (FP / Plumb / Mech).</li>
        <li><span class="check-box"></span> Inclusions / exclusions list signed.</li>
        <li><span class="check-box"></span> Change-order process documented (authorization + dollar threshold + lead time).</li>
        <li><span class="check-box"></span> Pay-app schedule + retention % + lien-waiver type.</li>
        <li><span class="check-box"></span> Liquidated damages + curing process documented.</li>
        <li><span class="check-box"></span> Warranty period documented.</li>
    </ol></div>
</div>

<div class="section">
    <div class="section-title">Section 3 — Permit + AHJ + Utility</div>
    <table class="data-table">
        <tr><td class="label">Electrical Permit #</td><td><span class="field">[#]</span></td></tr>
        <tr><td class="label">Adopted NEC Edition</td><td><span class="field">[NEC 2023 + amendments]</span></td></tr>
        <tr><td class="label">Inspection Request Method</td><td><span class="field">[Portal + lead time]</span></td></tr>
        <tr><td class="label">Re-Inspection Fee</td><td><span class="field">[$]</span></td></tr>
        <tr><td class="label">Utility Coordinator</td><td><span class="field">[Power co + acct + contact]</span></td></tr>
        <tr><td class="label">Service Meter Set Date Target</td><td><span class="field">[Date]</span></td></tr>
        <tr><td class="label">Utility Service-Drop Spec</td><td><span class="field">[Underground / overhead / 4-jaw / 5-jaw / CT]</span></td></tr>
        <tr><td class="label">Cross-trade Permits (FP/LV)</td><td><span class="field">[fill]</span></td></tr>
    </table>
    <div class="practice-note">
        <span class="label">Practice note — NEC edition delta.</span>
        Drawings stamped under prior NEC + constructed under newer NEC creates inspection
        failures. Document deltas at pre-con. Common 2020→2023: GFCI scope (210.8), AFCI scope
        (210.12), commercial surge (230.67), EVSE (625), energy storage (706).
    </div>
</div>

<div class="section">
    <div class="section-title">Section 4 — Drawing + Spec Review</div>
    <div class="sub-title">Electrical drawings</div>
    <div class="checklist"><ul>
        <li><span class="check-box"></span> Current revision set at GC + EC trailers.</li>
        <li><span class="check-box"></span> All RFIs dispositioned.</li>
        <li><span class="check-box"></span> Single-line diagram cross-checked against panel schedules + load summary.</li>
        <li><span class="check-box"></span> Fault-current calc + breaker AIC ratings verified.</li>
        <li><span class="check-box"></span> Arc-flash study reviewed (if engineered study provided).</li>
        <li><span class="check-box"></span> Voltage drop calc verified against branch + feeder lengths.</li>
        <li><span class="check-box"></span> Conduit + cable schedules cross-checked.</li>
        <li><span class="check-box"></span> Lighting layout vs. reflected ceiling plan reconciled.</li>
        <li><span class="check-box"></span> Sleeve + opening schedule reconciled with structural + arch.</li>
    </ul></div>
    <div class="sub-title">Coordination overlay — M / P / FP / S</div>
    <div class="checklist"><ul>
        <li><span class="check-box"></span> Above-ceiling overlay reviewed; clashes flagged.</li>
        <li><span class="check-box"></span> Below-slab utility overlay reviewed.</li>
        <li><span class="check-box"></span> Wall + floor penetrations through rated assemblies — UL listings identified.</li>
        <li><span class="check-box"></span> Trapeze + structural-attachment locations approved by EOR.</li>
        <li><span class="check-box"></span> Working clearances (NEC 110.26) verified for all gear locations.</li>
    </ul></div>
</div>

<div class="section">
    <div class="section-title">Section 5 — Long-Lead Material</div>
    <table class="data-table">
        <tr><th>Item</th><th>Vendor</th><th>PO Date</th><th>Lead Time</th><th>Needed Date</th></tr>
        <tr><td>Switchboard (service entrance)</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>Standby generator (if scope)</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>ATS / paralleling switchgear</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>Custom panelboards (high amp / MCC)</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>Specialty fixtures (architectural / custom)</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>Fire alarm panel + devices</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>Lighting controls system</td><td colspan="4"><span class="field">[fill]</span></td></tr>
    </table>
</div>

<div class="section">
    <div class="section-title">Section 6 — Submittal Schedule</div>
    <table class="data-table">
        <tr><th>Submittal</th><th>Spec Section</th><th>Submit By</th><th>Approval By</th></tr>
        <tr><td>Wire + cable</td><td>26 05 19</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Raceway</td><td>26 05 33</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Grounding + bonding</td><td>26 05 26</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Service entrance + switchboard</td><td>26 24 13</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Panelboards</td><td>26 24 16</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Disconnects + circuit breakers</td><td>26 28</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>VFDs + starters</td><td>26 29</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Generator + ATS</td><td>26 32 / 26 36</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Lighting fixtures + lamps</td><td>26 51 / 26 52</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Lighting controls</td><td>26 09</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Fire alarm system</td><td>28 31</td><td colspan="2"><span class="field">[fill]</span></td></tr>
        <tr><td>Acceptance test plan (NETA)</td><td>26 08</td><td colspan="2"><span class="field">[fill]</span></td></tr>
    </table>
</div>

<div class="section">
    <div class="section-title">Section 7 — Site Logistics</div>
    <div class="checklist"><ul>
        <li><span class="check-box"></span> Site access + parking + hours.</li>
        <li><span class="check-box"></span> Lay-down area for raceway + gear.</li>
        <li><span class="check-box"></span> Temporary power source + amperage available.</li>
        <li><span class="check-box"></span> Hoisting/crane coordination for gear deliveries.</li>
        <li><span class="check-box"></span> Lift / scissor lift rental schedule.</li>
        <li><span class="check-box"></span> Dumpster + recycling for scrap metal.</li>
        <li><span class="check-box"></span> Security + badge access.</li>
    </ul></div>
</div>

<div class="section">
    <div class="section-title">Section 8 — Multi-Trade Coordination</div>
    <table class="data-table">
        <tr><th>Coordination Item</th><th>Trades</th><th>Resolution</th></tr>
        <tr><td>Above-ceiling priority</td><td>EC / Mech / Plumb / FP</td><td><span class="field">BIM / coord drawings</span></td></tr>
        <tr><td>Slab sleeves + embeds</td><td>EC / Concrete</td><td><span class="field">Sleeve schedule 7-10 days pre-pour</span></td></tr>
        <tr><td>Wall rough-in for boxes</td><td>EC / Framing</td><td><span class="field">Layout markup on framing</span></td></tr>
        <tr><td>Underground duct bank</td><td>EC / Site / Plumb</td><td><span class="field">Locate ticket + survey</span></td></tr>
        <tr><td>Final connection to plumbing/mech equipment</td><td>EC / Plumb / Mech</td><td><span class="field">Scope-split confirmation</span></td></tr>
        <tr><td>Lighting layout vs. ductwork / sprinkler</td><td>EC / Mech / FP</td><td><span class="field">RCP overlay</span></td></tr>
        <tr><td>Fire-alarm device locations</td><td>EC / FA sub</td><td><span class="field">Coordinated layout</span></td></tr>
        <tr><td>Switchgear placement + working clearance</td><td>EC / Arch / Owner</td><td><span class="field">NEC 110.26 verified</span></td></tr>
    </table>
</div>

<div class="section">
    <div class="section-title">Section 9 — Inspection Sequence</div>
    <table class="data-table">
        <tr><th>Inspection</th><th>Schedule Trigger</th><th>Lead Time</th></tr>
        <tr><td>Underground Raceway</td><td>Pre-backfill</td><td><span class="field">[hours]</span></td></tr>
        <tr><td>Rough-In</td><td>Pre-drywall</td><td><span class="field">[hours]</span></td></tr>
        <tr><td>Service / Meter</td><td>Pre-energize</td><td><span class="field">[hours]</span></td></tr>
        <tr><td>Pre-Energization Acceptance Test</td><td>Pre-utility tie</td><td><span class="field">[hours]</span></td></tr>
        <tr><td>Final Electrical</td><td>Pre-TCO</td><td><span class="field">[hours]</span></td></tr>
    </table>
</div>

<div class="section">
    <div class="section-title">Section 10 — Safety Program Confirmation</div>
    <div class="checklist"><ul>
        <li><span class="check-box"></span> SSEP reviewed + signed.</li>
        <li><span class="check-box"></span> LOTO program — locks/tags issued, training current.</li>
        <li><span class="check-box"></span> NFPA 70E training current; EWP forms on site; arc-rated PPE inventoried.</li>
        <li><span class="check-box"></span> Arc-flash study reviewed; labels ready for installation.</li>
        <li><span class="check-box"></span> Hot work permit program.</li>
        <li><span class="check-box"></span> Excavation Competent Person identified.</li>
        <li><span class="check-box"></span> Lift / scissor-lift training current.</li>
        <li><span class="check-box"></span> GFCI on every temp-power circuit verified.</li>
        <li><span class="check-box"></span> Hazcom / SDS for adhesives, sealants, cleaners.</li>
        <li><span class="check-box"></span> Toolbox-talk schedule; first-aid + AED locations.</li>
    </ul></div>
</div>

<div class="section">
    <div class="section-title">Section 11 — Insurance, Bonds, Licenses</div>
    <table class="data-table">
        <tr><td class="label">Workers' Comp</td><td><span class="field">[Carrier + limit + expiry]</span></td></tr>
        <tr><td class="label">General Liability</td><td><span class="field">[Carrier + limit + expiry]</span></td></tr>
        <tr><td class="label">Auto Liability</td><td><span class="field">[Limit + expiry]</span></td></tr>
        <tr><td class="label">Umbrella / Excess</td><td><span class="field">[Limit + expiry]</span></td></tr>
        <tr><td class="label">Performance Bond</td><td><span class="field">[Surety + limit]</span></td></tr>
        <tr><td class="label">EC State License</td><td><span class="field">[# + expiry]</span></td></tr>
        <tr><td class="label">Master Electrician License</td><td><span class="field">[Name + # + expiry]</span></td></tr>
        <tr><td class="label">NICET / Fire Alarm Cert</td><td><span class="field">[# + expiry]</span></td></tr>
        <tr><td class="label">NETA Cert (if AET in scope)</td><td><span class="field">[# + expiry]</span></td></tr>
    </table>
</div>

<div class="section">
    <div class="section-title">Section 12 — Schedule + Manpower Forecast</div>
    <table class="data-table">
        <tr><th>Phase</th><th>Weeks</th><th>Foremen</th><th>Journeymen</th><th>Apprentices</th></tr>
        <tr><td>Underground</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>Rough-In</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>Service + Gear set</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>Trim Out</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>Acceptance Testing + Commissioning</td><td colspan="4"><span class="field">[fill]</span></td></tr>
    </table>
</div>

<div class="section">
    <div class="section-title">Section 13 — Action Items</div>
    <table class="data-table">
        <tr><th>#</th><th>Action Item</th><th>Owner</th><th>Due Date</th><th>Closed?</th></tr>
        <tr><td>1</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>2</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>3</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>4</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>5</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>6</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>7</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>8</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>9</td><td colspan="4"><span class="field">[fill]</span></td></tr>
        <tr><td>10</td><td colspan="4"><span class="field">[fill]</span></td></tr>
    </table>
</div>

<div class="section">
    <div class="section-title">Section 14 — Signatures</div>
    <div class="signature-line">EC Superintendent — Print + Sign + Date</div>
    <div class="signature-line">GC Superintendent — Print + Sign + Date</div>
    <div class="signature-line">EC Project Manager — Print + Sign + Date</div>
    <div class="signature-line">Master Electrician of Record — Print + Sign + Date</div>
    <div class="signature-line">Electrical Engineer of Record — Print + Sign + Date (reviewed)</div>
    <p class="footnote">Distribute: GC trailer, EC field trailer, EC office, owner's rep.</p>
</div>

<div class="notice" style="margin-top: 30px;">
    <strong>Document version:</strong> Pre-Construction Coordination Checklist v1.0 — 2026-05-19.
    ContrPro Complete Tier · Electrical Trade Pack. Companion to Site-Specific Electrical Safety
    Plan + Universal Sub Suite forms.
</div>

</body>
</html>
